{"feeders":[
{"name":"ieee13nodeckt",
"mRID":"_49AD8E07-3BF9-A4E2-CB8F-C3722F837B62",
"substation":"IEEE13",
"substationID":"_6C62C905-6FC7-653D-9F1E-1340F974A587",
"subregion":"Small",
"subregionID":"_ABEB635F-729D-24BF-B8A4-E2EF268D8B9E",
"region":"IEEE",
"regionID":"_73C512BD-7249-4F50-50DA-D93849B89C43",
"synchronousmachines":[
],
"capacitors":[
{"name":"cap1","mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","CN1":"675","phases":"ABC","kvar_A":200.0,"kvar_B":200.0,"kvar_C":200.0,"nominalVoltage":4160.0,"nomU":4160.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null},
{"name":"cap2","mRID":"_EE13484C-D4C9-EB83-308C-1831BD1D5E16","CN1":"611","phases":"C","kvar_A":0.0,"kvar_B":0.0,"kvar_C":100.0,"nominalVoltage":4160.0,"nomU":2400.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null}
],
"regulators":[
{"bankName":"Reg","size":"3","bankPhases":"ABC","tankName":["reg1","reg2","reg3"],"endNumber":[2,2,2],"endPhase":["A","B","C"],"rtcName":["reg1","reg2","reg3"],"mRID":["_59B7B539-D04D-4D6A-03ED-8D87FF81D76C","_581A1998-914D-1064-EF0B-C586F8DCA7FD","_D118825D-B3C6-61E5-E814-8C7FEE5610A4"],"monitoredPhase":["A","B","C"],"TapChanger.tculControlMode":["volt","volt","volt"],"highStep":[16,16,16],"lowStep":[-16,-16,-16],"neutralStep":[0,0,0],"normalStep":[0,0,0],"TapChanger.controlEnabled":[true,true,true],"lineDropCompensation":[true,true,true],"ltcFlag":[true,true,true],"RegulatingControl.enabled":[true,true,true],"RegulatingControl.discrete":[true,true,true],"RegulatingControl.mode":["voltage","voltage","voltage"],"step":[10,8,11],"targetValue":[122.0000,122.0000,122.0000],"targetDeadband":[2.0000,2.0000,2.0000],"limitVoltage":[0.0000,0.0000,0.0000],"stepVoltageIncrement":[0.6250,0.6250,0.6250],"neutralU":[2400.0000,2400.0000,2400.0000],"initialDelay":[15.0000,15.0000,15.0000],"subsequentDelay":[2.0000,2.0000,2.0000],"lineDropR":[3.0000,3.0000,3.0000],"lineDropX":[9.0000,9.0000,9.0000],"reverseLineDropR":[0.0000,0.0000,0.0000],"reverseLineDropX":[0.0000,0.0000,0.0000],"ctRating":[700.0000,700.0000,700.0000],"ctRatio":[3500.0000,3500.0000,3500.0000],"ptRatio":[20.0000,20.0000,20.0000]}
],
"solarpanels":[
{"name":"house","mRID":"_7C32B290-BDF1-8F07-9341-FE30CEDCEECC","CN1":"house","phases":"BS","ratedS":5000.0,"ratedU":208.0,"p":4000.000,"q":0.000,"maxIFault":1.111},
{"name":"school","mRID":"_9518E6A8-B2E9-3DAC-72FF-2A0E683531AC","CN1":"634","phases":"ABC","ratedS":300000.0,"ratedU":480.0,"p":240000.000,"q":0.000,"maxIFault":1.111}
],
"batteries":[
{"name":"house","mRID":"_ABA08191-D7B3-04D6-BD1F-D609C5755774","CN1":"house","phases":"BS","ratedS":5000.0,"ratedU":208.0,"p":-5000.0,"q":0.0,"ratedE":13500.0,"storedE":5000.0,"batteryState":"Charging","maxIFault":1.111},
{"name":"school","mRID":"_B0393F12-8B9B-14D3-3A2C-7090A82C4CD1","CN1":"634","phases":"ABC","ratedS":100000.0,"ratedU":480.0,"p":-100000.0,"q":0.0,"ratedE":200000.0,"storedE":100000.0,"batteryState":"Charging","maxIFault":1.111}
],
"switches":[
{"name":"671692","mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","CN1":"671","CN2":"692","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sect1","mRID":"_E4EE2E7C-997E-4F20-6D6D-6FEDBD5741AA","CN1":"684","CN2":"tap","phases":"C","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false}
],
"fuses":[
{"name":"fuse1","mRID":"_AFFE5566-02E7-D7F0-C069-00D3CE2CD637","CN1":"633","CN2":"xf1","phases":"ABC","ratedCurrent":100.0,"breakingCapacity":0.0,"normalOpen":false}
],
"sectionalisers":[
],
"breakers":[
{"name":"brkr1","mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","CN1":"650","CN2":"brkr","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false}
],
"reclosers":[
{"name":"rec1","mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","CN1":"632","CN2":"mid","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false}
],
"disconnectors":[
],
"measurements":[
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_house","mRID":"_03004461-8a86-4aab-8452-018be7a6b4ac","ConductingEquipment_mRID":"_8A1DC49D-3FBA-8D34-8770-3C870C4620B6","Terminal_mRID":"_6D9EF9C6-1B81-9100-FB03-65C62ED3431F","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_04475846-0824-42c2-a70f-00c16e5bde6b","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_05c6cbc0-3638-43db-a442-966b514cfb0c","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_6B44B9B2-0083-3ECC-C213-77DB490C38A1","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"PowerTransformer_sub3_Power","mRID":"_06e2b0bc-eb0e-4d63-902e-e88379df0f72","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"ACLineSegment_645646_Power","mRID":"_077a7304-c208-46bf-b01a-9baee5dda9c4","ConductingEquipment_mRID":"_8EC13FDC-EE99-0B5B-1D54-2B02A5BB75EC","Terminal_mRID":"_7AA7F139-7FEC-0382-C681-498037A74F4A","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"645","SimObject":"line_645646"},
{"name":"ACLineSegment_632670_Power","mRID":"_0796271b-5472-4889-ac4f-86a1d002d920","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_3EBD3B23-979E-6CBB-BFA7-13D1CA409B96","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"mid","SimObject":"line_632670"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_07f7da84-a9d1-417d-b101-f68b0832917b","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"Recloser_rec1_State","mRID":"_0985b3b3-1b3e-4a73-b825-4457bd836329","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_671","mRID":"_0ac6b02f-1170-47e1-be4a-be41e0d614d4","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"ACLineSegment_692675_Power","mRID":"_0b66b7cd-3349-41df-bde5-d247c9d6ea59","ConductingEquipment_mRID":"_8AD63462-4AE3-26FF-8A1B-DDAB650DF2BB","Terminal_mRID":"_36388A05-39F9-262F-85E2-5781FAD88FAD","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"Recloser_rec1_State","mRID":"_0dfee665-1edc-4079-abba-25e383abc6cf","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"Breaker_brkr1_Voltage","mRID":"_108c0580-6c5b-44b7-a45f-9811e9190392","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"LinearShuntCompensator_cap1","mRID":"_127512c4-7b60-4c63-934f-d03ac2f9bbbb","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"EnergyConsumer_671","mRID":"_12800673-a8bd-41fb-81ef-d1c9126b45f6","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_1485e050-19e8-4ac8-b00d-dc044e34992b","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_house","mRID":"_154fc1c3-5d9c-42ab-a6c8-df4a1e9c9d62","ConductingEquipment_mRID":"_8A1DC49D-3FBA-8D34-8770-3C870C4620B6","Terminal_mRID":"_6D9EF9C6-1B81-9100-FB03-65C62ED3431F","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"Breaker_brkr1_Current","mRID":"_16a87512-193f-4a78-ac4f-24875db0b083","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"PowerTransformer_sub3_Power","mRID":"_179234fb-1160-433d-a7e6-7f57f392a92b","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_7A83D1C4-EB74-FD25-938F-192851040F65","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650","SimObject":"xf_sub3"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_18b38a78-857a-4d4e-b264-db8d24188772","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_18d5da92-ae57-4fff-8e02-5dda1a4e6351","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"EnergyConsumer_670b","mRID":"_199b4376-bdff-4bbc-a43c-f7d1b02b0e6e","ConductingEquipment_mRID":"_A027BA75-FC41-3EA3-11AD-B9784C767411","Terminal_mRID":"_AB53B1A8-5358-BBF1-C167-17EDDE6279C9","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670b","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"LinearShuntCompensator_cap1","mRID":"_1a60ff83-6562-4777-8598-516d36f68dee","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_650632_Power","mRID":"_1aba39ec-4b38-4f7f-80a4-cb5913735339","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"EnergyConsumer_671","mRID":"_1bdec515-656d-4e9f-ae03-bb87d89b697b","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"LinearShuntCompensator_cap1","mRID":"_1d1d3854-bf9e-46d2-bb1f-a7b9a5cbcaf4","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_671680_Power","mRID":"_1d3a0235-a4df-43b9-a686-55a0cb98b89b","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_2D284F9B-7414-C302-91B7-3B7116F73B5C","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"ACLineSegment_632670_Power","mRID":"_1e333465-cbed-4f35-9853-1224757fccfa","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_3EBD3B23-979E-6CBB-BFA7-13D1CA409B96","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"mid","SimObject":"line_632670"},
{"name":"PowerElectronicsConnection_BatteryUnit_house","mRID":"_1e8ee6b3-552e-4d7b-a3a6-0580902c8e57","ConductingEquipment_mRID":"_628EF5C1-8A2F-6348-EADD-A010F965D9D5","Terminal_mRID":"_26E02EE7-2862-774C-D68F-7E8E761D9E28","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"Recloser_rec1_Voltage","mRID":"_1f29adcd-fec2-49b8-a0eb-7fb254b5d6d9","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_E94BFE22-B4D2-97F7-27B8-A871ADD27AD9","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"mid","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_675a","mRID":"_1f6d9ad1-3671-41fd-89b0-b61b3b9b9bef","ConductingEquipment_mRID":"_EB9EE25B-5E9F-DE69-DB78-D3CC8442BE18","Terminal_mRID":"_5A32B6C6-96DF-CFF5-12B3-EFECBE1D838E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675a","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"LinearShuntCompensator_cap1","mRID":"_1f84000f-a7bf-4d84-a5fd-5144f863c30b","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"EnergyConsumer_611","mRID":"_2626e4dc-380a-48e9-9fb0-fb1cb83d436d","ConductingEquipment_mRID":"_732ADA5C-8590-8D62-A29E-13DD95FB9E18","Terminal_mRID":"_05405FE0-84D0-DB2D-DC0A-1ED2747329BF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"611","ConnectivityNode":"611","SimObject":"ld_611"},
{"name":"Recloser_rec1_Voltage","mRID":"_271448c7-9c19-4684-b331-058896fae0d8","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_E94BFE22-B4D2-97F7-27B8-A871ADD27AD9","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"mid","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_675b","mRID":"_274c6808-bcd7-44d0-93ef-d0a0ab92ed0b","ConductingEquipment_mRID":"_42550C45-5EE3-F874-4914-57BDD13B448B","Terminal_mRID":"_E6A06D59-3284-A406-1333-6644C3F90A15","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675b","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"Recloser_rec1_State","mRID":"_275486f1-cc5c-4d25-8812-4af25f79ac52","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_280f34ee-d836-411d-a967-5ff35570f74b","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_2a822b94-03ac-4e3e-9486-7d722b4e8701","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"PowerTransformer_sub3_Power","mRID":"_2b7fd019-6f6c-4626-a005-76a721215df5","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"EnergyConsumer_634a","mRID":"_2e958e06-a695-40e7-b2a2-ae469500804e","ConductingEquipment_mRID":"_696391B3-2747-E6DD-9051-8BA6F7C6C2B8","Terminal_mRID":"_7DB0D971-B49F-279C-6AE6-80514C450A78","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634a","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_2f9a36cb-ed23-401d-96ff-a444faa1ee15","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_692675_Power","mRID":"_317aace8-38bb-4d88-9d6e-e3758de8efde","ConductingEquipment_mRID":"_8AD63462-4AE3-26FF-8A1B-DDAB650DF2BB","Terminal_mRID":"_36388A05-39F9-262F-85E2-5781FAD88FAD","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"Recloser_rec1_Current","mRID":"_31983088-42ca-4509-86fb-4efe4803ae5a","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"PowerTransformer_sub3_Power","mRID":"_32c990bc-7d62-485d-9561-6f4a86ae239f","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_35212182-e866-46f1-a4c5-7965839fabff","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_1C0988B4-7D10-6B3C-8BA2-8031EC01DC4A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_house","mRID":"_352ce761-5351-4c4a-a035-c5cc9cb11bf0","ConductingEquipment_mRID":"_8A1DC49D-3FBA-8D34-8770-3C870C4620B6","Terminal_mRID":"_6D9EF9C6-1B81-9100-FB03-65C62ED3431F","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"EnergyConsumer_646","mRID":"_372f2e4f-165a-4680-a93a-6511e87de9c1","ConductingEquipment_mRID":"_18C43239-02E8-DCBE-2049-5BF7E060D288","Terminal_mRID":"_EE86A9D2-8110-1CD3-02C5-DBEA7A63640E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"646","ConnectivityNode":"646","SimObject":"ld_646"},
{"name":"EnergyConsumer_645","mRID":"_38b2dc15-6b4f-4b62-a1aa-41fc98a09f48","ConductingEquipment_mRID":"_E17DD22D-BFA6-F4C1-C685-335B15990CD1","Terminal_mRID":"_D9CA362C-EDA3-6394-0AA0-9C2FD90253C8","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"645","ConnectivityNode":"645","SimObject":"ld_645"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_3a18d345-ed0a-499a-80e4-8be2dfc35ca8","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"Breaker_brkr1_Voltage","mRID":"_43909693-89e8-420d-a6c0-923f64c3f417","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_C1FE2F83-44D1-42E3-6FD7-8FB86BD93B8A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"brkr","SimObject":"swt_brkr1"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_448ddcea-2f55-40d6-9fff-309ddd2b93e8","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_632670_Power","mRID":"_4a185cd0-fad1-419f-b5d2-27e66faaa46b","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_3EBD3B23-979E-6CBB-BFA7-13D1CA409B96","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"mid","SimObject":"line_632670"},
{"name":"Breaker_brkr1_State","mRID":"_4abe65ea-dce7-402e-b568-817b208983cb","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_4b7a7067-4210-4eea-9e7b-7d80bf15e3ab","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_4cee2b74-47e2-4f04-9a36-7781dde0ee90","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"Recloser_rec1_Voltage","mRID":"_4da28128-3483-41f5-8e0c-a5cab47fa354","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"Recloser_rec1_Current","mRID":"_4eb0ff26-9d4c-414e-80e6-11bdddcae687","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_675c","mRID":"_4f2c6904-4889-4022-8a21-10edbc2c7a0a","ConductingEquipment_mRID":"_EFD29323-D9C4-3D9C-8692-91B1289F7814","Terminal_mRID":"_8CDCA92C-518C-2C40-DCBD-96F8FB6736EB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675c","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_650632_Power","mRID":"_4fef8d8e-21bc-42a5-8339-1e2fac067f83","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"Breaker_brkr1_Current","mRID":"_5376aee9-0a7c-4f6b-9ca9-3013b18a835e","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"ACLineSegment_632633_Power","mRID":"_5585fd75-64a4-41e9-9f1f-495d1945d417","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_760FFBAA-AD58-69BF-B129-1B565E26BD26","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"EnergyConsumer_634c","mRID":"_562ab8df-961a-48ab-b087-cf8240c4a02f","ConductingEquipment_mRID":"_3DDE2732-6423-5E81-FF5E-7E2FBCBD6A9C","Terminal_mRID":"_2C269732-6C35-8A4B-4224-C13A5C44D47A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634c","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"ACLineSegment_632645_Power","mRID":"_573cdc3c-a606-4702-a8d8-2f87a6d9f795","ConductingEquipment_mRID":"_D0038487-EFA1-A2B7-16B5-54CCFEDD3208","Terminal_mRID":"_AD323E55-F378-8D84-D567-25ED75996695","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"632","SimObject":"line_632645"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_5919735d-971d-47d8-828e-c947ad6bfc0e","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1F259472-A7E4-1E45-1AC0-68C7F439A9EC","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"634","SimObject":"xf_xfm1"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_599cfc1f-3da0-4c3a-a4dc-aebf0c9abf5b","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_1C0988B4-7D10-6B3C-8BA2-8031EC01DC4A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"PowerElectronicsConnection_BatteryUnit_house","mRID":"_5ac143c4-51d6-4885-87cf-c5e6336ec019","ConductingEquipment_mRID":"_628EF5C1-8A2F-6348-EADD-A010F965D9D5","Terminal_mRID":"_26E02EE7-2862-774C-D68F-7E8E761D9E28","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"EnergyConsumer_670a","mRID":"_5b51ca09-f636-4f99-a079-d64123e43c3a","ConductingEquipment_mRID":"_97AC9D6A-A96E-4FCE-BFFC-A69875269827","Terminal_mRID":"_A5229538-8E64-1E05-51FC-E9A943729E5A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670a","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"PowerTransformer_sub3_Power","mRID":"_5b8aaff0-9622-446e-9bae-8888f888a69b","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_7A83D1C4-EB74-FD25-938F-192851040F65","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650","SimObject":"xf_sub3"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_5e3981d0-6284-47f8-b59b-468216d540ba","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"Breaker_brkr1_Voltage","mRID":"_5ee8de5a-f6f4-4778-b05a-6d29cb5d1b6c","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_C1FE2F83-44D1-42E3-6FD7-8FB86BD93B8A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"brkr","SimObject":"swt_brkr1"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_61b3b68a-e5fc-464d-a287-7e1ec9a341b0","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"EnergyConsumer_692","mRID":"_6242b701-fee4-4088-9752-d12aba602301","ConductingEquipment_mRID":"_F7DFD385-8444-00F7-E013-65D9E8F09AD4","Terminal_mRID":"_A8F35975-924A-5EAB-7387-840293659378","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"692","ConnectivityNode":"692","SimObject":"ld_692"},
{"name":"LinearShuntCompensator_cap2","mRID":"_628389a4-6d3e-4ad1-84e6-b1cceaab714d","ConductingEquipment_mRID":"_EE13484C-D4C9-EB83-308C-1831BD1D5E16","Terminal_mRID":"_86DB06FA-45AB-D48D-BAB6-35FBC2E62BEB","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"EnergyConsumer_634b","mRID":"_632c3379-15d6-4e72-8cf3-0731cc486270","ConductingEquipment_mRID":"_8326FE7E-A103-6CF6-C593-A77E9A890B0A","Terminal_mRID":"_2299E82E-CD37-7E8B-2CDE-B85E19F3A0F2","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634b","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_63a25c5b-f12d-4360-97ee-740f956afa98","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"Breaker_brkr1_Voltage","mRID":"_647e864a-a24c-4f45-af54-953ab8c57360","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_C1FE2F83-44D1-42E3-6FD7-8FB86BD93B8A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"brkr","SimObject":"swt_brkr1"},
{"name":"Recloser_rec1_Voltage","mRID":"_656ced78-d33b-4379-8dfa-544376fe253e","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_E94BFE22-B4D2-97F7-27B8-A871ADD27AD9","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"mid","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_645","mRID":"_65d2ffb6-becc-487e-b71a-f194b745892a","ConductingEquipment_mRID":"_E17DD22D-BFA6-F4C1-C685-335B15990CD1","Terminal_mRID":"_D9CA362C-EDA3-6394-0AA0-9C2FD90253C8","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"645","ConnectivityNode":"645","SimObject":"ld_645"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_6665307e-e979-4c92-863b-7155d0b991fe","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_1C0988B4-7D10-6B3C-8BA2-8031EC01DC4A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"ACLineSegment_684611_Power","mRID":"_66928f63-b969-4c8d-903f-2fbb2df3b6fa","ConductingEquipment_mRID":"_D4CDDC99-BAE9-E341-578D-3066952A0426","Terminal_mRID":"_D4D0D733-ECB3-F8E3-86E2-9DD1CC0ADFA5","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684611","ConnectivityNode":"tap","SimObject":"line_684611"},
{"name":"Recloser_rec1_Voltage","mRID":"_67e28937-b91d-4f98-9f94-ac444b5f0e47","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"EnergyConsumer_692","mRID":"_6a199423-c9fd-4d9e-a096-2ca0cddda03d","ConductingEquipment_mRID":"_F7DFD385-8444-00F7-E013-65D9E8F09AD4","Terminal_mRID":"_A8F35975-924A-5EAB-7387-840293659378","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"692","ConnectivityNode":"692","SimObject":"ld_692"},
{"name":"ACLineSegment_645646_Power","mRID":"_6db764d8-2339-4ce9-aac0-b31477a86eec","ConductingEquipment_mRID":"_8EC13FDC-EE99-0B5B-1D54-2B02A5BB75EC","Terminal_mRID":"_7AA7F139-7FEC-0382-C681-498037A74F4A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"645","SimObject":"line_645646"},
{"name":"ACLineSegment_650632_Power","mRID":"_6ed1bc96-036c-454b-9566-31a3f5ae0d77","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_6fcfbf72-1e7d-454e-acfb-c5abbd7acbd2","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_DFDC286D-F056-7749-BFAE-69A27DF6A86D","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_7557a909-57a0-44f7-90ca-f2475c0a51e1","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"ACLineSegment_671680_Power","mRID":"_75d35045-9e92-4f65-a7c9-a0ee8c68aac3","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_2D284F9B-7414-C302-91B7-3B7116F73B5C","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"EnergyConsumer_671","mRID":"_75d4b2a5-4fb5-4606-a7be-2e32f9a4c3f8","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"ACLineSegment_670671_Power","mRID":"_76d7aa7b-7150-4c86-8854-53671360b883","ConductingEquipment_mRID":"_83C0362B-412E-DD3F-4B53-2B0C2874D973","Terminal_mRID":"_95886D6D-2317-8333-4225-9293E0AF7E6A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"EnergyConsumer_670c","mRID":"_78529cd5-af0b-4940-a32f-a9cb0707ff16","ConductingEquipment_mRID":"_6D150507-0A13-DD79-D048-3B1D5089B946","Terminal_mRID":"_A76DF241-CD57-0D88-C382-BCC6375EC2B8","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670c","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_7aa73bdd-9764-41d2-85ea-b74cee40f7d7","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"EnergyConsumer_house","mRID":"_7c046550-9e0c-42c9-b22b-47d967baf809","ConductingEquipment_mRID":"_FE2E7B31-E8A4-67D0-45B6-6C80AB178511","Terminal_mRID":"_BBD9F6E6-5B07-770C-C108-0BDCF2292A28","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"ld_house"},
{"name":"EnergyConsumer_670c","mRID":"_7cb30a1d-d2e0-4c06-a9f4-5f2513a07269","ConductingEquipment_mRID":"_6D150507-0A13-DD79-D048-3B1D5089B946","Terminal_mRID":"_A76DF241-CD57-0D88-C382-BCC6375EC2B8","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670c","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_7d220881-46db-40a6-93da-1b0a13a43f5a","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"ACLineSegment_670671_Power","mRID":"_7eb4b9b5-7add-4d6b-b0fd-82cb8418c9b2","ConductingEquipment_mRID":"_83C0362B-412E-DD3F-4B53-2B0C2874D973","Terminal_mRID":"_95886D6D-2317-8333-4225-9293E0AF7E6A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"ACLineSegment_645646_Voltage","mRID":"_7fcd69fc-a899-481e-a192-c5e0bbe7b1c0","ConductingEquipment_mRID":"_8EC13FDC-EE99-0B5B-1D54-2B02A5BB75EC","Terminal_mRID":"_85B65B7B-5E4F-9C41-E5F6-377F9B2E315A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"646","SimObject":"line_645646"},
{"name":"Breaker_brkr1_Voltage","mRID":"_7ff991f3-4728-40fe-a12d-fabbe0a6a399","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"ACLineSegment_645646_Voltage","mRID":"_81eadef8-80fd-49cf-bd5e-02b9a27fe76e","ConductingEquipment_mRID":"_8EC13FDC-EE99-0B5B-1D54-2B02A5BB75EC","Terminal_mRID":"_85B65B7B-5E4F-9C41-E5F6-377F9B2E315A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"646","SimObject":"line_645646"},
{"name":"PowerElectronicsConnection_BatteryUnit_house","mRID":"_86b3d90e-1e06-4f95-aa28-5019503c36b8","ConductingEquipment_mRID":"_628EF5C1-8A2F-6348-EADD-A010F965D9D5","Terminal_mRID":"_26E02EE7-2862-774C-D68F-7E8E761D9E28","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"EnergyConsumer_671","mRID":"_88135c31-4bff-48be-a38a-d7a48941bf45","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_897b1bdd-1033-4782-be93-098da4f8cb08","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1ADCA4C0-C627-E9CA-8221-832455D39EFB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"xf1","SimObject":"xf_xfm1"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_8b293c96-0c2b-4214-8af2-b0bbd562f034","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_8bc358a8-1994-407f-a0f0-14381eaa5136","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1F259472-A7E4-1E45-1AC0-68C7F439A9EC","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"634","SimObject":"xf_xfm1"},
{"name":"Breaker_brkr1_State","mRID":"_8c403c26-8f4b-4b96-9dd6-286781d43c21","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_8d3cffcd-022b-4f95-906b-9db70cda0f01","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"ACLineSegment_632633_Power","mRID":"_8dc5bacd-3754-4c0d-932e-8f30f1935b01","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_760FFBAA-AD58-69BF-B129-1B565E26BD26","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"ACLineSegment_684652_Power","mRID":"_90a23b07-04ca-4226-a644-63d62174160d","ConductingEquipment_mRID":"_895DC9E8-D39D-79F2-358D-FBFCEFA5C0D6","Terminal_mRID":"_9321C728-5261-6F20-C822-5B83979A9B75","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684652","ConnectivityNode":"684","SimObject":"line_684652"},
{"name":"LoadBreakSwitch_sect1_State","mRID":"_914b79c6-2769-434e-ba66-808d75a71bcd","ConductingEquipment_mRID":"_E4EE2E7C-997E-4F20-6D6D-6FEDBD5741AA","Terminal_mRID":"_B5A4A1F8-7E32-4527-B067-C95AE3224128","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sect1","ConnectivityNode":"684","SimObject":"swt_sect1"},
{"name":"ACLineSegment_684652_Voltage","mRID":"_942579e3-4724-4bf5-8638-ea6e9a6f717e","ConductingEquipment_mRID":"_895DC9E8-D39D-79F2-358D-FBFCEFA5C0D6","Terminal_mRID":"_6B6A4F26-DB02-EB17-2353-85689AD1FAB1","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684652","ConnectivityNode":"652","SimObject":"line_684652"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_house","mRID":"_9480a644-d44a-4cfa-845f-6136ec652889","ConductingEquipment_mRID":"_8A1DC49D-3FBA-8D34-8770-3C870C4620B6","Terminal_mRID":"_6D9EF9C6-1B81-9100-FB03-65C62ED3431F","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"LinearShuntCompensator_cap1","mRID":"_94c29857-4575-4917-9a3b-2ece581cf3c9","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_98ac9c4b-323d-4814-9f96-9c31861b7c2c","ConductingEquipment_mRID":"_12F7927B-DCF8-5530-B9C0-9DCF7FF7723E","Terminal_mRID":"_1F259472-A7E4-1E45-1AC0-68C7F439A9EC","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"634","SimObject":"xf_xfm1"},
{"name":"EnergyConsumer_670a","mRID":"_9a3224a5-a347-4b77-ad34-29bab77a30fb","ConductingEquipment_mRID":"_97AC9D6A-A96E-4FCE-BFFC-A69875269827","Terminal_mRID":"_A5229538-8E64-1E05-51FC-E9A943729E5A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670a","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_9b5fdb45-3c16-4253-842f-1645c3eebd60","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_675b","mRID":"_9c87abbd-26ae-4342-b230-9af5c3f6572c","ConductingEquipment_mRID":"_42550C45-5EE3-F874-4914-57BDD13B448B","Terminal_mRID":"_E6A06D59-3284-A406-1333-6644C3F90A15","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675b","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_9d98c657-02d4-4d66-98ac-b67af61ef189","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"LinearShuntCompensator_cap1","mRID":"_9dc3e08a-5a53-42c1-b110-002b2aefcb96","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"EnergyConsumer_675a","mRID":"_9f219e09-984b-4085-b5c1-bb7a7d77a7b4","ConductingEquipment_mRID":"_EB9EE25B-5E9F-DE69-DB78-D3CC8442BE18","Terminal_mRID":"_5A32B6C6-96DF-CFF5-12B3-EFECBE1D838E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675a","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_9fb3700d-9d0d-4d4b-8b40-1e39196eb6a7","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_670b","mRID":"_a38c9e14-ed90-44c5-b803-859420cc2b86","ConductingEquipment_mRID":"_A027BA75-FC41-3EA3-11AD-B9784C767411","Terminal_mRID":"_AB53B1A8-5358-BBF1-C167-17EDDE6279C9","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670b","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"ACLineSegment_632645_Voltage","mRID":"_a5cc15cd-5ab0-4758-a112-4eb5a2a674f7","ConductingEquipment_mRID":"_D0038487-EFA1-A2B7-16B5-54CCFEDD3208","Terminal_mRID":"_97160976-AB70-5264-7F77-3D197B22F5AF","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"645","SimObject":"line_632645"},
{"name":"Breaker_brkr1_State","mRID":"_a687ed72-60b4-4c54-ac45-fdcd3f25632d","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"EnergyConsumer_house","mRID":"_ac18cb7d-8787-447a-9e3d-dce838418a9f","ConductingEquipment_mRID":"_FE2E7B31-E8A4-67D0-45B6-6C80AB178511","Terminal_mRID":"_BBD9F6E6-5B07-770C-C108-0BDCF2292A28","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"ld_house"},
{"name":"Breaker_brkr1_Current","mRID":"_acece955-efcf-4691-84cf-3ded447c2e8d","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"ACLineSegment_632633_Power","mRID":"_acfc5e4e-50ac-4d27-8272-a79f9b6a04de","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_760FFBAA-AD58-69BF-B129-1B565E26BD26","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_b0d5a6bf-4a44-406b-9142-4b358fcc4512","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"LinearShuntCompensator_cap2","mRID":"_b18879f6-058f-40e4-90d1-68bd3f420a81","ConductingEquipment_mRID":"_EE13484C-D4C9-EB83-308C-1831BD1D5E16","Terminal_mRID":"_86DB06FA-45AB-D48D-BAB6-35FBC2E62BEB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"PowerTransformer_sub3_Power","mRID":"_b359cb0d-7934-4898-a903-3aaf9114a9b9","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_b4bf9fcf-26c2-402a-ba60-821c5d1711a7","ConductingEquipment_mRID":"_A8CEE0A6-E9DB-8260-5B57-1548D0312619","Terminal_mRID":"_ED94E55E-6BC2-AE7A-A962-A0A92C37133A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"ACLineSegment_671680_Power","mRID":"_b5161e74-43cd-47d8-9cf7-0b65b0066148","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_2D284F9B-7414-C302-91B7-3B7116F73B5C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_b6199c75-8ecb-46f1-8547-072580110b95","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_6B44B9B2-0083-3ECC-C213-77DB490C38A1","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_b6f4e3b5-4e17-443d-86a7-139f34d48d98","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"ACLineSegment_671684_Power","mRID":"_b93e8cb7-5100-4acb-be5d-dc84d702d9bb","ConductingEquipment_mRID":"_E27A5230-2531-A617-242D-B5EC3DF848B8","Terminal_mRID":"_E0640721-B03A-357B-ED1D-B937E0B83B73","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"671","SimObject":"line_671684"},
{"name":"Recloser_rec1_Current","mRID":"_b9f84ef2-64d2-4e2d-a18a-269effd113f9","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"ACLineSegment_632645_Voltage","mRID":"_ba3d0870-4c29-4200-a3cc-4c68235226ca","ConductingEquipment_mRID":"_D0038487-EFA1-A2B7-16B5-54CCFEDD3208","Terminal_mRID":"_97160976-AB70-5264-7F77-3D197B22F5AF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"645","SimObject":"line_632645"},
{"name":"LoadBreakSwitch_sect1_Voltage","mRID":"_ba4d6af5-bf86-4959-bfc7-ff6c63f47156","ConductingEquipment_mRID":"_E4EE2E7C-997E-4F20-6D6D-6FEDBD5741AA","Terminal_mRID":"_B5A4A1F8-7E32-4527-B067-C95AE3224128","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sect1","ConnectivityNode":"684","SimObject":"swt_sect1"},
{"name":"EnergyConsumer_634a","mRID":"_bac7dde3-8e42-41f6-8f64-403e75df37c1","ConductingEquipment_mRID":"_696391B3-2747-E6DD-9051-8BA6F7C6C2B8","Terminal_mRID":"_7DB0D971-B49F-279C-6AE6-80514C450A78","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634a","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"EnergyConsumer_675c","mRID":"_bad76442-2de4-4d90-b5ae-f8d458c65a40","ConductingEquipment_mRID":"_EFD29323-D9C4-3D9C-8692-91B1289F7814","Terminal_mRID":"_8CDCA92C-518C-2C40-DCBD-96F8FB6736EB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675c","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_bc2f6d8f-97cb-4f1c-9621-59f34f9a793e","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_774AB1CE-6034-8AC7-D051-A94536FA4E0F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_bd9cb80a-d32c-4d42-9829-6cb94555a473","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_671684_Power","mRID":"_bddbce23-3915-42a6-adc2-e141be9f7525","ConductingEquipment_mRID":"_E27A5230-2531-A617-242D-B5EC3DF848B8","Terminal_mRID":"_E0640721-B03A-357B-ED1D-B937E0B83B73","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"671","SimObject":"line_671684"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_c30c0c48-305e-4085-ad7c-0b8a94f19a47","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_DFDC286D-F056-7749-BFAE-69A27DF6A86D","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"PowerTransformer_sub3_Power","mRID":"_c7b69468-d100-4dee-a7e5-3eb2bd85581c","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_FEAFE3B6-262D-0129-B052-77CF14C88F8F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650z","SimObject":"xf_sub3"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_c8a40e0d-deff-48f1-8b93-61fde49e17c4","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"PowerTransformer_sub3_Power","mRID":"_c8fa3839-6ef0-4de2-85f5-c9abb0a46ad2","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_7A83D1C4-EB74-FD25-938F-192851040F65","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"650","SimObject":"xf_sub3"},
{"name":"EnergyConsumer_611","mRID":"_ca06acea-e60e-4f11-b885-cda2e9a61c00","ConductingEquipment_mRID":"_732ADA5C-8590-8D62-A29E-13DD95FB9E18","Terminal_mRID":"_05405FE0-84D0-DB2D-DC0A-1ED2747329BF","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"611","ConnectivityNode":"611","SimObject":"ld_611"},
{"name":"EnergyConsumer_671","mRID":"_cd85b085-80c7-44bf-853a-7712b8c1b340","ConductingEquipment_mRID":"_C304901C-CE8A-A44F-4A38-3EFC94D94251","Terminal_mRID":"_F1776F77-9589-2049-2539-0C91372B9CA2","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"RatioTapChanger_Reg","mRID":"_cdc238b4-e9aa-471b-ad92-501893aa8db6","ConductingEquipment_mRID":"_1D752D73-C6A4-1599-28C6-CB82AD27966B","Terminal_mRID":"_C20CA93D-AFFD-C445-9E6E-F715589A2F60","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"PowerTransformer_sub3_Power","mRID":"_ce2ee85e-7f4e-4207-b888-3def20c1eb14","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"EnergyConsumer_house","mRID":"_cf1da3f1-cce3-4793-9798-ed631a2a9ed4","ConductingEquipment_mRID":"_FE2E7B31-E8A4-67D0-45B6-6C80AB178511","Terminal_mRID":"_BBD9F6E6-5B07-770C-C108-0BDCF2292A28","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"ld_house"},
{"name":"ACLineSegment_671684_Voltage","mRID":"_cfff1156-18dc-4388-b6a9-0b9cf446d823","ConductingEquipment_mRID":"_E27A5230-2531-A617-242D-B5EC3DF848B8","Terminal_mRID":"_8A7D931E-A250-7F3D-FBF7-DF20481B4DE1","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"684","SimObject":"line_671684"},
{"name":"RatioTapChanger_Reg","mRID":"_d1e273b8-d10f-4cd3-a85a-c1a4c9fceba7","ConductingEquipment_mRID":"_1D752D73-C6A4-1599-28C6-CB82AD27966B","Terminal_mRID":"_3314E721-7E8C-02A4-A045-22BFFD958915","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"LinearShuntCompensator_cap2","mRID":"_d21192b0-da0d-4955-93d9-96bce4978ff6","ConductingEquipment_mRID":"_EE13484C-D4C9-EB83-308C-1831BD1D5E16","Terminal_mRID":"_86DB06FA-45AB-D48D-BAB6-35FBC2E62BEB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_d29213a9-6685-45d7-971f-c4f6e67a2526","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_652","mRID":"_d410c6fc-cc8f-4252-a1dc-0c8d4a6cb409","ConductingEquipment_mRID":"_ADC8F0E2-CFC6-5180-D1FA-1E0E83D3436A","Terminal_mRID":"_B548D23B-0F18-357C-3B3B-E97CA67E7FEB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"652","ConnectivityNode":"652","SimObject":"ld_652"},
{"name":"Breaker_brkr1_Voltage","mRID":"_d6c1e62b-c4c8-4d93-976e-154f1e57527a","ConductingEquipment_mRID":"_2C1C0D0E-B485-ED60-310B-8D1DB3F34399","Terminal_mRID":"_0CA2BD3A-635F-3D90-7E6A-DA44D60996FD","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Breaker","ConductingEquipment_name":"brkr1","ConnectivityNode":"650","SimObject":"swt_brkr1"},
{"name":"EnergyConsumer_646","mRID":"_da9a9f86-ce86-4af8-b8f5-b3d28a9b324a","ConductingEquipment_mRID":"_18C43239-02E8-DCBE-2049-5BF7E060D288","Terminal_mRID":"_EE86A9D2-8110-1CD3-02C5-DBEA7A63640E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"646","ConnectivityNode":"646","SimObject":"ld_646"},
{"name":"ACLineSegment_692675_Power","mRID":"_dc4103b7-bf21-4499-a38b-384933a2b12d","ConductingEquipment_mRID":"_8AD63462-4AE3-26FF-8A1B-DDAB650DF2BB","Terminal_mRID":"_36388A05-39F9-262F-85E2-5781FAD88FAD","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"ACLineSegment_670671_Power","mRID":"_dc8af6f1-70b3-4dfc-a05a-c13447f90cf3","ConductingEquipment_mRID":"_83C0362B-412E-DD3F-4B53-2B0C2874D973","Terminal_mRID":"_95886D6D-2317-8333-4225-9293E0AF7E6A","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"LoadBreakSwitch_sect1_Current","mRID":"_dd8ab6ce-73a4-435d-84ba-02c2feab3c21","ConductingEquipment_mRID":"_E4EE2E7C-997E-4F20-6D6D-6FEDBD5741AA","Terminal_mRID":"_B5A4A1F8-7E32-4527-B067-C95AE3224128","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sect1","ConnectivityNode":"684","SimObject":"swt_sect1"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_df79f632-044d-4893-8e2f-552017785976","ConductingEquipment_mRID":"_85B4FE18-593E-FFC0-7FB9-FE189415D6FA","Terminal_mRID":"_6B44B9B2-0083-3ECC-C213-77DB490C38A1","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"LoadBreakSwitch_sect1_Voltage","mRID":"_e015a0e6-7a68-4060-8764-c321dfdc23fc","ConductingEquipment_mRID":"_E4EE2E7C-997E-4F20-6D6D-6FEDBD5741AA","Terminal_mRID":"_B6E764AB-FD15-DEBB-18B4-0D7FF2F2C59F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sect1","ConnectivityNode":"tap","SimObject":"swt_sect1"},
{"name":"LinearShuntCompensator_cap1","mRID":"_e2f908f1-895a-4e95-8d3d-8d403430c94c","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"PowerElectronicsConnection_BatteryUnit_house","mRID":"_e66dbe3b-ae60-4205-a6e6-fe994ad92d10","ConductingEquipment_mRID":"_628EF5C1-8A2F-6348-EADD-A010F965D9D5","Terminal_mRID":"_26E02EE7-2862-774C-D68F-7E8E761D9E28","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"house_stmtr"},
{"name":"EnergyConsumer_634c","mRID":"_e736cf4f-0dc5-4be2-9820-003f661185a9","ConductingEquipment_mRID":"_3DDE2732-6423-5E81-FF5E-7E2FBCBD6A9C","Terminal_mRID":"_2C269732-6C35-8A4B-4224-C13A5C44D47A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634c","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"RatioTapChanger_Reg","mRID":"_e7d6ef3d-239f-4683-b4f1-6a74ba32ff31","ConductingEquipment_mRID":"_1D752D73-C6A4-1599-28C6-CB82AD27966B","Terminal_mRID":"_3763E5C0-2DE3-7AD1-93B8-52CF101AD4C9","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"EnergyConsumer_652","mRID":"_e8726eda-9d4b-4fd0-9c57-4cb22420b2ab","ConductingEquipment_mRID":"_ADC8F0E2-CFC6-5180-D1FA-1E0E83D3436A","Terminal_mRID":"_B548D23B-0F18-357C-3B3B-E97CA67E7FEB","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"652","ConnectivityNode":"652","SimObject":"ld_652"},
{"name":"EnergyConsumer_634b","mRID":"_e94013a2-e2a5-4ce2-9d78-00e5e37ded6e","ConductingEquipment_mRID":"_8326FE7E-A103-6CF6-C593-A77E9A890B0A","Terminal_mRID":"_2299E82E-CD37-7E8B-2CDE-B85E19F3A0F2","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634b","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_eab0dc52-fe23-4dcc-a6af-8357e5cf4cd7","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_774AB1CE-6034-8AC7-D051-A94536FA4E0F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"PowerElectronicsConnection_BatteryUnit_school","mRID":"_eb933997-0a1e-49e3-84fa-7d9e83743bfd","ConductingEquipment_mRID":"_D8839328-DC5B-D736-4101-223CE4F1CBF9","Terminal_mRID":"_7152AE67-A784-475C-08B8-F6177765824A","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_eba4fcc3-2de9-4d9f-84f7-e8f3aba252f9","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"LinearShuntCompensator_cap1","mRID":"_ec27203c-72ba-4b43-8683-a5d0d158a877","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_f3e54360-71e4-44c2-a676-1784ee747afd","ConductingEquipment_mRID":"_206E18A9-2BDE-40EF-4F11-66F1D0E20461","Terminal_mRID":"_774AB1CE-6034-8AC7-D051-A94536FA4E0F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_f44f92cb-63f0-464a-837e-5b7afa8bc1af","ConductingEquipment_mRID":"_56495819-9E14-DFEC-CC01-67526BBC9987","Terminal_mRID":"_6C8042EA-89E2-1EDD-30F4-271B2D039B11","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_f604a259-ff77-443f-bc89-624cc05246af","ConductingEquipment_mRID":"_6DAF08E4-C6AB-16AE-1642-21ECA88937B7","Terminal_mRID":"_DFDC286D-F056-7749-BFAE-69A27DF6A86D","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"ACLineSegment_632645_Power","mRID":"_f60878f9-2315-4e50-837a-d8b877775e2d","ConductingEquipment_mRID":"_D0038487-EFA1-A2B7-16B5-54CCFEDD3208","Terminal_mRID":"_AD323E55-F378-8D84-D567-25ED75996695","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"632","SimObject":"line_632645"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_f685d884-319d-45d3-92dd-bb1369af33a6","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"},
{"name":"Recloser_rec1_Voltage","mRID":"_f798c5ec-939e-484e-84c9-482b4c726ecd","ConductingEquipment_mRID":"_CAF0146E-85C9-1251-4587-3572B67CC901","Terminal_mRID":"_7521214F-C0F3-AB50-B0B4-D061CE8FEEFC","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"Recloser","ConductingEquipment_name":"rec1","ConnectivityNode":"632","SimObject":"swt_rec1"},
{"name":"LinearShuntCompensator_cap1","mRID":"_f853ef93-4331-4e99-a0bf-f8dcc454ed51","ConductingEquipment_mRID":"_1D2350BB-538C-9F43-9A22-7E2EFF1CDBD9","Terminal_mRID":"_C1006B0F-CA7D-C4A3-21FA-8499D1B8D1FB","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"PowerTransformer_sub3_Voltage","mRID":"_f85f3b9d-c4b2-4261-a42b-8af6c674a044","ConductingEquipment_mRID":"_6831BE5D-1EB0-20E6-1D08-D828AF755029","Terminal_mRID":"_60FF3FF1-6BE7-D950-D4B5-01C05680A191","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"sub3","ConnectivityNode":"sourcebus","SimObject":"xf_sub3"},
{"name":"EnergyConsumer_house","mRID":"_f93d2596-5122-460f-a4df-d714567fe8a2","ConductingEquipment_mRID":"_FE2E7B31-E8A4-67D0-45B6-6C80AB178511","Terminal_mRID":"_BBD9F6E6-5B07-770C-C108-0BDCF2292A28","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"house","ConnectivityNode":"house","SimObject":"ld_house"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_school","mRID":"_fdcb3bb7-f982-4546-97a7-ebd57f7f646b","ConductingEquipment_mRID":"_4B7E11B9-F572-48F6-A997-91C123CDC882","Terminal_mRID":"_FE10A976-C7C5-A7F2-0FC0-E5BFDFF30223","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"school","ConnectivityNode":"634","SimObject":"634_stmtr"}
]
}]}

